!- Windows Line endings 

Version,
    9.1;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    MyHouse,                  !- Name
    180,                      !- North Axis
    ,                         !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;    !- Algorithm

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    1;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1;                        !- Minimum System Timestep

Site:Location,
    ATLANTA-HARTSFIELD-IAP,    !- Name
    33.63,                    !- Latitude
    -84.44,                   !- Longitude
    -5,                       !- Time Zone
    308;                      !- Elevation

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.4,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    4,                        !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.556,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.779;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Clg .4% Condns DP=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    27.3,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    23.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    4,                        !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.556,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.779;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Clg .4% Condns Enth=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.3,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    77900,                    !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    4,                        !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.556,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.779;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.2,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    25.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    4,                        !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.556,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.779;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -6.3,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -6.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    3,                        !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    3,                        !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    11.4,                     !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -2.6,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -15.8,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2019,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2019,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

Site:WeatherStation,
    1,                        !- Wind Sensor Height Above Ground
    1,                        !- Wind Speed Profile Exponent
    1.1482034086805757,       !- Wind Speed Profile Boundary Layer Thickness
    1.5;                      !- Air Temperature Sensor Height Above Ground

Site:HeightVariation,
    0.001,                    !- Wind Speed Profile Exponent
    1,                        !- Wind Speed Profile Boundary Layer Thickness
    0.0065;                   !- Air Temperature Gradient Coefficient

ScheduleTypeLimits,
    Thermal Zone 1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature 11,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 4,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Thermal Zone 2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 3 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 4 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 5 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 6 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 7 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 8 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 12,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature 3,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 36,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 37,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 5,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule 2,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    16:00,                    !- Time 1
    6.468340216581466,        !- Value Until Time 1
    24:00,                    !- Time 2
    9.6053675459435;          !- Value Until Time 2

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day 2,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    8;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day 2,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    8,                        !- Value Until Time 1
    24:00,                    !- Time 2
    19;                       !- Value Until Time 2

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule 2,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    26.724276396202246,       !- Value Until Time 1
    24:00,                    !- Time 2
    23.188025273105136;       !- Value Until Time 2

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day 2,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    28,                       !- Value Until Time 1
    24:00,                    !- Time 2
    23;                       !- Value Until Time 2

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day 2,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    28;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule 1,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    18,                       !- Value Until Time 1
    24:00,                    !- Time 2
    8;                        !- Value Until Time 2

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day 1,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    14;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day 1,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    19,                       !- Value Until Time 1
    24:00,                    !- Time 2
    14;                       !- Value Until Time 2

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule 1,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    22.6999969482422,         !- Value Until Time 1
    24:00,                    !- Time 2
    28;                       !- Value Until Time 2

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day 1,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    22.6999969482422,         !- Value Until Time 1
    24:00,                    !- Time 2
    28;                       !- Value Until Time 2

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day 1,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    28;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule 3,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day 3,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day 3,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule 3,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    40;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day 3,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    40;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day 3,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    40;                       !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Default Schedule,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    22:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.05;                     !- Value Until Time 10

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    22:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.05;                     !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Activity Default Schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    16:00,                    !- Time 1
    0.0500000007450581,       !- Value Until Time 1
    20:00,                    !- Time 2
    0.699999988079071,        !- Value Until Time 2
    22:00,                    !- Time 3
    0.300000011920929,        !- Value Until Time 3
    23:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0.0500000007450581;       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    16:00,                    !- Time 1
    0,                        !- Value Until Time 1
    20:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 3,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    16:00,                    !- Time 1
    0.0500000007450581,       !- Value Until Time 1
    20:00,                    !- Time 2
    0.699999988079071,        !- Value Until Time 2
    22:00,                    !- Time 3
    0.300000011920929,        !- Value Until Time 3
    23:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0.0500000007450581;       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 4,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    16:00,                    !- Time 1
    0.0500000007450581,       !- Value Until Time 1
    20:00,                    !- Time 2
    0.699999988079071,        !- Value Until Time 2
    22:00,                    !- Time 3
    0.300000011920929,        !- Value Until Time 3
    23:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0.0500000007450581;       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 5,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    16:00,                    !- Time 1
    0.0500000007450581,       !- Value Until Time 1
    20:00,                    !- Time 2
    0.699999988079071,        !- Value Until Time 2
    22:00,                    !- Time 3
    0.300000011920929,        !- Value Until Time 3
    23:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0.0500000007450581;       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 6,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    16:00,                    !- Time 1
    0.0500000007450581,       !- Value Until Time 1
    20:00,                    !- Time 2
    0.699999988079071,        !- Value Until Time 2
    22:00,                    !- Time 3
    0.300000011920929,        !- Value Until Time 3
    23:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0.0500000007450581;       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 7,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    16:00,                    !- Time 1
    0.0500000007450581,       !- Value Until Time 1
    20:00,                    !- Time 2
    0.699999988079071,        !- Value Until Time 2
    22:00,                    !- Time 3
    0.300000011920929,        !- Value Until Time 3
    23:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0.0500000007450581;       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 8,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    16:00,                    !- Time 1
    0.0500000007450581,       !- Value Until Time 1
    20:00,                    !- Time 2
    0.699999988079071,        !- Value Until Time 2
    22:00,                    !- Time 3
    0.300000011920929,        !- Value Until Time 3
    23:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0.0500000007450581;       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 3,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 4,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 5,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 6,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 7,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 8,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 3,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 4,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 5,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 6,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 7,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 8,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.200000002980232,        !- Value Until Time 3
    12:00,                    !- Time 4
    0.850000023841858,        !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.850000023841858,        !- Value Until Time 6
    18:00,                    !- Time 7
    0.699999988079071,        !- Value Until Time 7
    20:00,                    !- Time 8
    0.400000005960464,        !- Value Until Time 8
    22:00,                    !- Time 9
    0.100000001490116,        !- Value Until Time 9
    24:00,                    !- Time 10
    0.0500000007450581;       !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.200000002980232,        !- Value Until Time 3
    20:00,                    !- Time 4
    0.400000005960464,        !- Value Until Time 4
    22:00,                    !- Time 5
    0.100000001490116,        !- Value Until Time 5
    24:00,                    !- Time 6
    0.0500000007450581;       !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    14:00,                    !- Time 3
    0.400000005960464,        !- Value Until Time 3
    17:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    14:00,                    !- Time 3
    0.25,                     !- Value Until Time 3
    17:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Activity Default Schedule,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Default Schedule 1,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Default Schedule 2,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Default Schedule 3,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Default Schedule 4,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Default Schedule 5,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Default Schedule 6,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Default Schedule 7,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Default Schedule 8,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day 1,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day 2,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day 3,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day 4,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day 5,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day 6,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day 7,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day 8,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day 1,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day 2,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day 3,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day 4,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day 5,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day 6,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day 7,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day 8,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.4;                      !- Value Until Time 6

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.699999988079071,        !- Value Until Time 1
    11:00,                    !- Time 2
    0.400000005960464,        !- Value Until Time 2
    12:00,                    !- Time 3
    0.899999976158142,        !- Value Until Time 3
    15:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.899999976158142,        !- Value Until Time 5
    23:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.400000005960464;        !- Value Until Time 7

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.699999988079071,        !- Value Until Time 1
    11:00,                    !- Time 2
    0.400000005960464,        !- Value Until Time 2
    12:00,                    !- Time 3
    0.899999976158142,        !- Value Until Time 3
    15:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.899999976158142,        !- Value Until Time 5
    23:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.400000005960464;        !- Value Until Time 7

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.699999988079071,        !- Value Until Time 1
    11:00,                    !- Time 2
    0.400000005960464,        !- Value Until Time 2
    12:00,                    !- Time 3
    0.899999976158142,        !- Value Until Time 3
    15:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.899999976158142,        !- Value Until Time 5
    23:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.400000005960464;        !- Value Until Time 7

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.699999988079071,        !- Value Until Time 1
    11:00,                    !- Time 2
    0.400000005960464,        !- Value Until Time 2
    12:00,                    !- Time 3
    0.899999976158142,        !- Value Until Time 3
    15:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.899999976158142,        !- Value Until Time 5
    23:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.400000005960464;        !- Value Until Time 7

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule 5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.699999988079071,        !- Value Until Time 1
    11:00,                    !- Time 2
    0.400000005960464,        !- Value Until Time 2
    12:00,                    !- Time 3
    0.899999976158142,        !- Value Until Time 3
    15:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.899999976158142,        !- Value Until Time 5
    23:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.400000005960464;        !- Value Until Time 7

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule 6,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.699999988079071,        !- Value Until Time 1
    11:00,                    !- Time 2
    0.400000005960464,        !- Value Until Time 2
    12:00,                    !- Time 3
    0.899999976158142,        !- Value Until Time 3
    15:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.899999976158142,        !- Value Until Time 5
    23:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.400000005960464;        !- Value Until Time 7

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule 7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.699999988079071,        !- Value Until Time 1
    11:00,                    !- Time 2
    0.400000005960464,        !- Value Until Time 2
    12:00,                    !- Time 3
    0.899999976158142,        !- Value Until Time 3
    15:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.899999976158142,        !- Value Until Time 5
    23:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.400000005960464;        !- Value Until Time 7

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule 8,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0199999995529652;       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day 5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day 6,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day 7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day 8,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day 5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day 6,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day 7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day 8,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    0.899999976158142,        !- Value Until Time 1
    23:00,                    !- Time 2
    0.200000002980232,        !- Value Until Time 2
    24:00,                    !- Time 3
    0.899999976158142;        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    0.200000002980232,        !- Value Until Time 1
    23:00,                    !- Time 2
    0.800000011920929,        !- Value Until Time 2
    24:00,                    !- Time 3
    0.200000002980232;        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    0.899999976158142,        !- Value Until Time 1
    23:00,                    !- Time 2
    0.200000002980232,        !- Value Until Time 2
    24:00,                    !- Time 3
    0.899999976158142;        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    0.899999976158142,        !- Value Until Time 1
    23:00,                    !- Time 2
    0.200000002980232,        !- Value Until Time 2
    24:00,                    !- Time 3
    0.899999976158142;        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule 5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    0.899999976158142,        !- Value Until Time 1
    23:00,                    !- Time 2
    0.200000002980232,        !- Value Until Time 2
    24:00,                    !- Time 3
    0.899999976158142;        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule 6,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    0.200000002980232,        !- Value Until Time 1
    23:00,                    !- Time 2
    0.800000011920929,        !- Value Until Time 2
    24:00,                    !- Time 3
    0.200000002980232;        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule 7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    12:00,                    !- Time 1
    0.0500000007450581,       !- Value Until Time 1
    23:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.0500000007450581;       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule 8,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    0.200000002980232,        !- Value Until Time 1
    23:00,                    !- Time 2
    0.800000011920929,        !- Value Until Time 2
    24:00,                    !- Time 3
    0.200000002980232;        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day 5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day 6,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day 7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day 8,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day 5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day 6,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day 7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day 8,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Week:Daily,
    MyHouse HtgSetp Grnd Floor Week Rule - Jan1-Dec31,    !- Name
    Small Office HtgSetp Default Schedule 2,    !- Sunday ScheduleDay Name
    Small Office HtgSetp Default Schedule 2,    !- Monday ScheduleDay Name
    Small Office HtgSetp Default Schedule 2,    !- Tuesday ScheduleDay Name
    Small Office HtgSetp Default Schedule 2,    !- Wednesday ScheduleDay Name
    Small Office HtgSetp Default Schedule 2,    !- Thursday ScheduleDay Name
    Small Office HtgSetp Default Schedule 2,    !- Friday ScheduleDay Name
    Small Office HtgSetp Default Schedule 2,    !- Saturday ScheduleDay Name
    Small Office HtgSetp Default Schedule 2,    !- Holiday ScheduleDay Name
    Small Office HtgSetp Summer Design Day 2,    !- SummerDesignDay ScheduleDay Name
    Small Office HtgSetp Winter Design Day 2,    !- WinterDesignDay ScheduleDay Name
    Small Office HtgSetp Default Schedule 2,    !- CustomDay1 ScheduleDay Name
    Small Office HtgSetp Default Schedule 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse ClgSetp Grnd Floor 4 Week Rule - Jan1-Dec31,    !- Name
    Small Office ClgSetp Default Schedule 2,    !- Sunday ScheduleDay Name
    Small Office ClgSetp Default Schedule 2,    !- Monday ScheduleDay Name
    Small Office ClgSetp Default Schedule 2,    !- Tuesday ScheduleDay Name
    Small Office ClgSetp Default Schedule 2,    !- Wednesday ScheduleDay Name
    Small Office ClgSetp Default Schedule 2,    !- Thursday ScheduleDay Name
    Small Office ClgSetp Default Schedule 2,    !- Friday ScheduleDay Name
    Small Office ClgSetp Default Schedule 2,    !- Saturday ScheduleDay Name
    Small Office ClgSetp Default Schedule 2,    !- Holiday ScheduleDay Name
    Small Office ClgSetp Summer Design Day 2,    !- SummerDesignDay ScheduleDay Name
    Small Office ClgSetp Winter Design Day 2,    !- WinterDesignDay ScheduleDay Name
    Small Office ClgSetp Default Schedule 2,    !- CustomDay1 ScheduleDay Name
    Small Office ClgSetp Default Schedule 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse HtgSetp 1st Floor Week Rule - Jan1-Dec31,    !- Name
    Small Office HtgSetp Default Schedule 1,    !- Sunday ScheduleDay Name
    Small Office HtgSetp Default Schedule 1,    !- Monday ScheduleDay Name
    Small Office HtgSetp Default Schedule 1,    !- Tuesday ScheduleDay Name
    Small Office HtgSetp Default Schedule 1,    !- Wednesday ScheduleDay Name
    Small Office HtgSetp Default Schedule 1,    !- Thursday ScheduleDay Name
    Small Office HtgSetp Default Schedule 1,    !- Friday ScheduleDay Name
    Small Office HtgSetp Default Schedule 1,    !- Saturday ScheduleDay Name
    Small Office HtgSetp Default Schedule 1,    !- Holiday ScheduleDay Name
    Small Office HtgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Small Office HtgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Small Office HtgSetp Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Small Office HtgSetp Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse ClgSetp 1st Floor Week Rule - Jan1-Dec31,    !- Name
    Small Office ClgSetp Default Schedule 1,    !- Sunday ScheduleDay Name
    Small Office ClgSetp Default Schedule 1,    !- Monday ScheduleDay Name
    Small Office ClgSetp Default Schedule 1,    !- Tuesday ScheduleDay Name
    Small Office ClgSetp Default Schedule 1,    !- Wednesday ScheduleDay Name
    Small Office ClgSetp Default Schedule 1,    !- Thursday ScheduleDay Name
    Small Office ClgSetp Default Schedule 1,    !- Friday ScheduleDay Name
    Small Office ClgSetp Default Schedule 1,    !- Saturday ScheduleDay Name
    Small Office ClgSetp Default Schedule 1,    !- Holiday ScheduleDay Name
    Small Office ClgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Small Office ClgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Small Office ClgSetp Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Small Office ClgSetp Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse HtgSetp Garage Week Rule - Jan1-Dec31,    !- Name
    Small Office HtgSetp Default Schedule 3,    !- Sunday ScheduleDay Name
    Small Office HtgSetp Default Schedule 3,    !- Monday ScheduleDay Name
    Small Office HtgSetp Default Schedule 3,    !- Tuesday ScheduleDay Name
    Small Office HtgSetp Default Schedule 3,    !- Wednesday ScheduleDay Name
    Small Office HtgSetp Default Schedule 3,    !- Thursday ScheduleDay Name
    Small Office HtgSetp Default Schedule 3,    !- Friday ScheduleDay Name
    Small Office HtgSetp Default Schedule 3,    !- Saturday ScheduleDay Name
    Small Office HtgSetp Default Schedule 3,    !- Holiday ScheduleDay Name
    Small Office HtgSetp Summer Design Day 3,    !- SummerDesignDay ScheduleDay Name
    Small Office HtgSetp Winter Design Day 3,    !- WinterDesignDay ScheduleDay Name
    Small Office HtgSetp Default Schedule 3,    !- CustomDay1 ScheduleDay Name
    Small Office HtgSetp Default Schedule 3;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse ClgSetp Garage Week Rule - Jan1-Dec31,    !- Name
    Small Office ClgSetp Default Schedule 3,    !- Sunday ScheduleDay Name
    Small Office ClgSetp Default Schedule 3,    !- Monday ScheduleDay Name
    Small Office ClgSetp Default Schedule 3,    !- Tuesday ScheduleDay Name
    Small Office ClgSetp Default Schedule 3,    !- Wednesday ScheduleDay Name
    Small Office ClgSetp Default Schedule 3,    !- Thursday ScheduleDay Name
    Small Office ClgSetp Default Schedule 3,    !- Friday ScheduleDay Name
    Small Office ClgSetp Default Schedule 3,    !- Saturday ScheduleDay Name
    Small Office ClgSetp Default Schedule 3,    !- Holiday ScheduleDay Name
    Small Office ClgSetp Summer Design Day 3,    !- SummerDesignDay ScheduleDay Name
    Small Office ClgSetp Winter Design Day 3,    !- WinterDesignDay ScheduleDay Name
    Small Office ClgSetp Default Schedule 3,    !- CustomDay1 ScheduleDay Name
    Small Office ClgSetp Default Schedule 3;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,    !- Name
    Chilled_Water_Temperature_Default,    !- Sunday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Monday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Tuesday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Wednesday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Thursday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Friday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Saturday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Holiday ScheduleDay Name
    Chilled_Water_Temperature_Summer_Design_Day,    !- SummerDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Winter_Design_Day,    !- WinterDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- CustomDay1 ScheduleDay Name
    Chilled_Water_Temperature_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default,    !- Monday ScheduleDay Name
    Deck_Temperature_Default,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default,    !- Friday ScheduleDay Name
    Deck_Temperature_Default,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hot_Water_Temperature Week Rule - Jan1-Dec31,    !- Name
    Hot_Water_Temperature_Default,    !- Sunday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Monday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Tuesday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Wednesday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Thursday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Friday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Saturday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Holiday ScheduleDay Name
    Hot_Water_Temperature_Summer_Design_Day,    !- SummerDesignDay ScheduleDay Name
    Hot_Water_Temperature_Winter_Design_Day,    !- WinterDesignDay ScheduleDay Name
    Hot_Water_Temperature_Default,    !- CustomDay1 ScheduleDay Name
    Hot_Water_Temperature_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Activity Week Rule - Jan1-Dec31,    !- Name
    Large Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Large Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Large Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Large Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Large Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Bldg Occ Week Rule - Jan1-Dec31,    !- Name
    Large Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Large Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office ClgSetp Week Rule - Jan1-Dec31,    !- Name
    Large Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Large Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Large Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office HtgSetp Week Rule - Jan1-Dec31,    !- Name
    Large Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Large Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Large Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Large Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Activity Week Rule - Jan1-Dec31,    !- Name
    Medium Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,    !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,    !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On 1 Week Rule - Jan1-Dec31,    !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Friday ScheduleDay Name
    Medium Office Infil Quarter On Rule 2 Day Schedule 1,    !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Activity 1 Week Rule - Jan1-Dec31,    !- Name
    Small Office Activity Default Schedule 1,    !- Sunday ScheduleDay Name
    Small Office Activity Default Schedule 1,    !- Monday ScheduleDay Name
    Small Office Activity Default Schedule 1,    !- Tuesday ScheduleDay Name
    Small Office Activity Default Schedule 1,    !- Wednesday ScheduleDay Name
    Small Office Activity Default Schedule 1,    !- Thursday ScheduleDay Name
    Small Office Activity Default Schedule 1,    !- Friday ScheduleDay Name
    Small Office Activity Default Schedule 1,    !- Saturday ScheduleDay Name
    Small Office Activity Default Schedule 1,    !- Holiday ScheduleDay Name
    Small Office Activity Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Small Office Activity Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Small Office Activity Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Small Office Activity Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Activity 2 Week Rule - Jan1-Dec31,    !- Name
    Small Office Activity Default Schedule 2,    !- Sunday ScheduleDay Name
    Small Office Activity Default Schedule 2,    !- Monday ScheduleDay Name
    Small Office Activity Default Schedule 2,    !- Tuesday ScheduleDay Name
    Small Office Activity Default Schedule 2,    !- Wednesday ScheduleDay Name
    Small Office Activity Default Schedule 2,    !- Thursday ScheduleDay Name
    Small Office Activity Default Schedule 2,    !- Friday ScheduleDay Name
    Small Office Activity Default Schedule 2,    !- Saturday ScheduleDay Name
    Small Office Activity Default Schedule 2,    !- Holiday ScheduleDay Name
    Small Office Activity Summer Design Day 2,    !- SummerDesignDay ScheduleDay Name
    Small Office Activity Winter Design Day 2,    !- WinterDesignDay ScheduleDay Name
    Small Office Activity Default Schedule 2,    !- CustomDay1 ScheduleDay Name
    Small Office Activity Default Schedule 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Activity 3 Week Rule - Jan1-Dec31,    !- Name
    Small Office Activity Default Schedule 3,    !- Sunday ScheduleDay Name
    Small Office Activity Default Schedule 3,    !- Monday ScheduleDay Name
    Small Office Activity Default Schedule 3,    !- Tuesday ScheduleDay Name
    Small Office Activity Default Schedule 3,    !- Wednesday ScheduleDay Name
    Small Office Activity Default Schedule 3,    !- Thursday ScheduleDay Name
    Small Office Activity Default Schedule 3,    !- Friday ScheduleDay Name
    Small Office Activity Default Schedule 3,    !- Saturday ScheduleDay Name
    Small Office Activity Default Schedule 3,    !- Holiday ScheduleDay Name
    Small Office Activity Summer Design Day 3,    !- SummerDesignDay ScheduleDay Name
    Small Office Activity Winter Design Day 3,    !- WinterDesignDay ScheduleDay Name
    Small Office Activity Default Schedule 3,    !- CustomDay1 ScheduleDay Name
    Small Office Activity Default Schedule 3;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Activity 4 Week Rule - Jan1-Dec31,    !- Name
    Small Office Activity Default Schedule 4,    !- Sunday ScheduleDay Name
    Small Office Activity Default Schedule 4,    !- Monday ScheduleDay Name
    Small Office Activity Default Schedule 4,    !- Tuesday ScheduleDay Name
    Small Office Activity Default Schedule 4,    !- Wednesday ScheduleDay Name
    Small Office Activity Default Schedule 4,    !- Thursday ScheduleDay Name
    Small Office Activity Default Schedule 4,    !- Friday ScheduleDay Name
    Small Office Activity Default Schedule 4,    !- Saturday ScheduleDay Name
    Small Office Activity Default Schedule 4,    !- Holiday ScheduleDay Name
    Small Office Activity Summer Design Day 4,    !- SummerDesignDay ScheduleDay Name
    Small Office Activity Winter Design Day 4,    !- WinterDesignDay ScheduleDay Name
    Small Office Activity Default Schedule 4,    !- CustomDay1 ScheduleDay Name
    Small Office Activity Default Schedule 4;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Activity 5 Week Rule - Jan1-Dec31,    !- Name
    Small Office Activity Default Schedule 5,    !- Sunday ScheduleDay Name
    Small Office Activity Default Schedule 5,    !- Monday ScheduleDay Name
    Small Office Activity Default Schedule 5,    !- Tuesday ScheduleDay Name
    Small Office Activity Default Schedule 5,    !- Wednesday ScheduleDay Name
    Small Office Activity Default Schedule 5,    !- Thursday ScheduleDay Name
    Small Office Activity Default Schedule 5,    !- Friday ScheduleDay Name
    Small Office Activity Default Schedule 5,    !- Saturday ScheduleDay Name
    Small Office Activity Default Schedule 5,    !- Holiday ScheduleDay Name
    Small Office Activity Summer Design Day 5,    !- SummerDesignDay ScheduleDay Name
    Small Office Activity Winter Design Day 5,    !- WinterDesignDay ScheduleDay Name
    Small Office Activity Default Schedule 5,    !- CustomDay1 ScheduleDay Name
    Small Office Activity Default Schedule 5;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Activity 6 Week Rule - Jan1-Dec31,    !- Name
    Small Office Activity Default Schedule 6,    !- Sunday ScheduleDay Name
    Small Office Activity Default Schedule 6,    !- Monday ScheduleDay Name
    Small Office Activity Default Schedule 6,    !- Tuesday ScheduleDay Name
    Small Office Activity Default Schedule 6,    !- Wednesday ScheduleDay Name
    Small Office Activity Default Schedule 6,    !- Thursday ScheduleDay Name
    Small Office Activity Default Schedule 6,    !- Friday ScheduleDay Name
    Small Office Activity Default Schedule 6,    !- Saturday ScheduleDay Name
    Small Office Activity Default Schedule 6,    !- Holiday ScheduleDay Name
    Small Office Activity Summer Design Day 6,    !- SummerDesignDay ScheduleDay Name
    Small Office Activity Winter Design Day 6,    !- WinterDesignDay ScheduleDay Name
    Small Office Activity Default Schedule 6,    !- CustomDay1 ScheduleDay Name
    Small Office Activity Default Schedule 6;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Activity 7 Week Rule - Jan1-Dec31,    !- Name
    Small Office Activity Default Schedule 7,    !- Sunday ScheduleDay Name
    Small Office Activity Default Schedule 7,    !- Monday ScheduleDay Name
    Small Office Activity Default Schedule 7,    !- Tuesday ScheduleDay Name
    Small Office Activity Default Schedule 7,    !- Wednesday ScheduleDay Name
    Small Office Activity Default Schedule 7,    !- Thursday ScheduleDay Name
    Small Office Activity Default Schedule 7,    !- Friday ScheduleDay Name
    Small Office Activity Default Schedule 7,    !- Saturday ScheduleDay Name
    Small Office Activity Default Schedule 7,    !- Holiday ScheduleDay Name
    Small Office Activity Summer Design Day 7,    !- SummerDesignDay ScheduleDay Name
    Small Office Activity Winter Design Day 7,    !- WinterDesignDay ScheduleDay Name
    Small Office Activity Default Schedule 7,    !- CustomDay1 ScheduleDay Name
    Small Office Activity Default Schedule 7;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Activity 8 Week Rule - Jan1-Dec31,    !- Name
    Small Office Activity Default Schedule 8,    !- Sunday ScheduleDay Name
    Small Office Activity Default Schedule 8,    !- Monday ScheduleDay Name
    Small Office Activity Default Schedule 8,    !- Tuesday ScheduleDay Name
    Small Office Activity Default Schedule 8,    !- Wednesday ScheduleDay Name
    Small Office Activity Default Schedule 8,    !- Thursday ScheduleDay Name
    Small Office Activity Default Schedule 8,    !- Friday ScheduleDay Name
    Small Office Activity Default Schedule 8,    !- Saturday ScheduleDay Name
    Small Office Activity Default Schedule 8,    !- Holiday ScheduleDay Name
    Small Office Activity Summer Design Day 8,    !- SummerDesignDay ScheduleDay Name
    Small Office Activity Winter Design Day 8,    !- WinterDesignDay ScheduleDay Name
    Small Office Activity Default Schedule 8,    !- CustomDay1 ScheduleDay Name
    Small Office Activity Default Schedule 8;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Equip 1 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Equip Default Schedule 1,    !- Sunday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 1,    !- Monday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 1,    !- Tuesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 1,    !- Wednesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 1,    !- Thursday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 1,    !- Friday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 1,    !- Saturday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 1,    !- Holiday ScheduleDay Name
    Small Office Bldg Equip Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Equip Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Equip Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Equip Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Equip 2 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Equip Default Schedule 8,    !- Sunday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 8,    !- Monday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 8,    !- Tuesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 8,    !- Wednesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 8,    !- Thursday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 8,    !- Friday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 8,    !- Saturday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 8,    !- Holiday ScheduleDay Name
    Small Office Bldg Equip Summer Design Day 8,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Equip Winter Design Day 8,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Equip Default Schedule 8,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Equip Default Schedule 8;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Equip 3 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Equip Default Schedule 3,    !- Sunday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 3,    !- Monday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 3,    !- Tuesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 3,    !- Wednesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 3,    !- Thursday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 3,    !- Friday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 3,    !- Saturday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 3,    !- Holiday ScheduleDay Name
    Small Office Bldg Equip Summer Design Day 3,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Equip Winter Design Day 3,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Equip Default Schedule 3,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Equip Default Schedule 3;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Equip 4 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Equip Default Schedule 4,    !- Sunday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 4,    !- Monday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 4,    !- Tuesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 4,    !- Wednesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 4,    !- Thursday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 4,    !- Friday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 4,    !- Saturday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 4,    !- Holiday ScheduleDay Name
    Small Office Bldg Equip Summer Design Day 4,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Equip Winter Design Day 4,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Equip Default Schedule 4,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Equip Default Schedule 4;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Equip 5 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Equip Default Schedule 5,    !- Sunday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 5,    !- Monday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 5,    !- Tuesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 5,    !- Wednesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 5,    !- Thursday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 5,    !- Friday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 5,    !- Saturday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 5,    !- Holiday ScheduleDay Name
    Small Office Bldg Equip Summer Design Day 5,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Equip Winter Design Day 5,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Equip Default Schedule 5,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Equip Default Schedule 5;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Equip 6 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Equip Default Schedule 6,    !- Sunday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 6,    !- Monday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 6,    !- Tuesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 6,    !- Wednesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 6,    !- Thursday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 6,    !- Friday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 6,    !- Saturday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 6,    !- Holiday ScheduleDay Name
    Small Office Bldg Equip Summer Design Day 6,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Equip Winter Design Day 6,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Equip Default Schedule 6,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Equip Default Schedule 6;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Equip 7 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Equip Default Schedule 7,    !- Sunday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 7,    !- Monday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 7,    !- Tuesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 7,    !- Wednesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 7,    !- Thursday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 7,    !- Friday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 7,    !- Saturday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 7,    !- Holiday ScheduleDay Name
    Small Office Bldg Equip Summer Design Day 7,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Equip Winter Design Day 7,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Equip Default Schedule 7,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Equip Default Schedule 7;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Equip 8 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Equip Default Schedule 2,    !- Sunday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 2,    !- Monday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 2,    !- Tuesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 2,    !- Wednesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 2,    !- Thursday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 2,    !- Friday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 2,    !- Saturday ScheduleDay Name
    Small Office Bldg Equip Default Schedule 2,    !- Holiday ScheduleDay Name
    Small Office Bldg Equip Summer Design Day 2,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Equip Winter Design Day 2,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Equip Default Schedule 2,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Equip Default Schedule 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Light 1 Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Default Schedule 1,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule 1,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule 1,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule 1,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule 1,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule 1,    !- Friday ScheduleDay Name
    Office Bldg Light Default Schedule 1,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule 1,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Light 2 Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Default Schedule 2,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule 2,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule 2,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule 2,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule 2,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule 2,    !- Friday ScheduleDay Name
    Office Bldg Light Default Schedule 2,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule 2,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day 2,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day 2,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule 2,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Light 3 Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Default Schedule 3,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule 3,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule 3,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule 3,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule 3,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule 3,    !- Friday ScheduleDay Name
    Office Bldg Light Default Schedule 3,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule 3,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day 3,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day 3,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule 3,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule 3;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Light 4 Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Default Schedule 4,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule 4,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule 4,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule 4,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule 4,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule 4,    !- Friday ScheduleDay Name
    Office Bldg Light Default Schedule 4,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule 4,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day 4,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day 4,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule 4,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule 4;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Light 5 Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Default Schedule 5,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule 5,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule 5,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule 5,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule 5,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule 5,    !- Friday ScheduleDay Name
    Office Bldg Light Default Schedule 5,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule 5,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day 5,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day 5,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule 5,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule 5;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Light 6 Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Default Schedule 6,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule 6,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule 6,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule 6,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule 6,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule 6,    !- Friday ScheduleDay Name
    Office Bldg Light Default Schedule 6,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule 6,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day 6,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day 6,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule 6,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule 6;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Light 7 Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Default Schedule 7,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule 7,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule 7,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule 7,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule 7,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule 7,    !- Friday ScheduleDay Name
    Office Bldg Light Default Schedule 7,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule 7,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day 7,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day 7,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule 7,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule 7;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Light 8 Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Default Schedule 8,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule 8,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule 8,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule 8,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule 8,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule 8,    !- Friday ScheduleDay Name
    Office Bldg Light Default Schedule 8,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule 8,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day 8,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day 8,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule 8,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule 8;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Occ 1stFloor 1 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Occ Default Schedule 3,    !- Sunday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 3,    !- Monday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 3,    !- Tuesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 3,    !- Wednesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 3,    !- Thursday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 3,    !- Friday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 3,    !- Saturday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 3,    !- Holiday ScheduleDay Name
    Small Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Occ Default Schedule 3,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Occ Default Schedule 3;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Occ 1stFloor 2 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Occ Default Schedule 4,    !- Sunday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 4,    !- Monday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 4,    !- Tuesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 4,    !- Wednesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 4,    !- Thursday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 4,    !- Friday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 4,    !- Saturday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 4,    !- Holiday ScheduleDay Name
    Small Office Bldg Occ Summer Design Day 4,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Occ Winter Design Day 4,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Occ Default Schedule 4,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Occ Default Schedule 4;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Occ 1stFloor 3 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Occ Default Schedule 5,    !- Sunday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 5,    !- Monday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 5,    !- Tuesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 5,    !- Wednesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 5,    !- Thursday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 5,    !- Friday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 5,    !- Saturday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 5,    !- Holiday ScheduleDay Name
    Small Office Bldg Occ Summer Design Day 5,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Occ Winter Design Day 5,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Occ Default Schedule 5,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Occ Default Schedule 5;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Occ 1stFloor 4 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Occ Default Schedule 1,    !- Sunday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 1,    !- Monday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 1,    !- Tuesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 1,    !- Wednesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 1,    !- Thursday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 1,    !- Friday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 1,    !- Saturday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 1,    !- Holiday ScheduleDay Name
    Small Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Occ Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Occ Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Occ Grnd Floor 1 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Occ Default Schedule 6,    !- Sunday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 6,    !- Monday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 6,    !- Tuesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 6,    !- Wednesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 6,    !- Thursday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 6,    !- Friday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 6,    !- Saturday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 6,    !- Holiday ScheduleDay Name
    Small Office Bldg Occ Summer Design Day 6,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Occ Winter Design Day 6,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Occ Default Schedule 6,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Occ Default Schedule 6;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Occ Grnd Floor 2 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Occ Default Schedule 7,    !- Sunday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 7,    !- Monday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 7,    !- Tuesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 7,    !- Wednesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 7,    !- Thursday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 7,    !- Friday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 7,    !- Saturday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 7,    !- Holiday ScheduleDay Name
    Small Office Bldg Occ Summer Design Day 7,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Occ Winter Design Day 7,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Occ Default Schedule 7,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Occ Default Schedule 7;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Occ Grnd Floor 3 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Occ Default Schedule 8,    !- Sunday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 8,    !- Monday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 8,    !- Tuesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 8,    !- Wednesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 8,    !- Thursday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 8,    !- Friday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 8,    !- Saturday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 8,    !- Holiday ScheduleDay Name
    Small Office Bldg Occ Summer Design Day 8,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Occ Winter Design Day 8,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Occ Default Schedule 8,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Occ Default Schedule 8;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MyHouse Occ Grnd Floor 4 Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Occ Default Schedule 2,    !- Sunday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 2,    !- Monday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 2,    !- Tuesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 2,    !- Wednesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 2,    !- Thursday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 2,    !- Friday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 2,    !- Saturday ScheduleDay Name
    Small Office Bldg Occ Default Schedule 2,    !- Holiday ScheduleDay Name
    Small Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Occ Default Schedule 2,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Occ Default Schedule 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,    !- Name
    Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Infil Quarter On 1 Week Rule - Jan1-Dec31,    !- Name
    Office Infil Quarter On Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    Office Infil Quarter On Default Schedule 1,    !- Monday ScheduleDay Name
    Office Infil Quarter On Default Schedule 1,    !- Tuesday ScheduleDay Name
    Office Infil Quarter On Default Schedule 1,    !- Wednesday ScheduleDay Name
    Office Infil Quarter On Default Schedule 1,    !- Thursday ScheduleDay Name
    Office Infil Quarter On Default Schedule 1,    !- Friday ScheduleDay Name
    Office Infil Quarter On Rule 2 Day Schedule 1,    !- Saturday ScheduleDay Name
    Office Infil Quarter On Default Schedule 1,    !- Holiday ScheduleDay Name
    Office Infil Quarter On Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Office Infil Quarter On Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Office Infil Quarter On Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Office Infil Quarter On Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule 1,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office Activity Week Rule - Jan1-Dec31,    !- Name
    Small Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Small Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Small Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Small Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office Bldg Occ Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Small Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Small Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office ClgSetp Week Rule - Jan1-Dec31,    !- Name
    Small Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Small Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Small Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office HtgSetp Week Rule - Jan1-Dec31,    !- Name
    Small Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Small Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Small Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Small Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Small Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Small Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    MyHouse HtgSetp Grnd Floor,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    MyHouse HtgSetp Grnd Floor Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse ClgSetp Grnd Floor 4,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    MyHouse ClgSetp Grnd Floor 4 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse HtgSetp 1st Floor,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    MyHouse HtgSetp 1st Floor Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse ClgSetp 1st Floor,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    MyHouse ClgSetp 1st Floor Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse HtgSetp Garage,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    MyHouse HtgSetp Garage Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse ClgSetp Garage,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    MyHouse ClgSetp Garage Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Chilled_Water_Temperature,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature,         !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Deck_Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hot_Water_Temperature,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Hot_Water_Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Activity,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    Large Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Bldg Equip,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Bldg Light,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Bldg Occ,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Bldg Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office ClgSetp,     !- Name
    Temperature 5,            !- Schedule Type Limits Name
    Large Office ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office HtgSetp,     !- Name
    Temperature 3,            !- Schedule Type Limits Name
    Large Office HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Infil Quarter On,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Activity,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    Medium Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office ClgSetp,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office HtgSetp,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Infil Quarter On 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Activity 1,       !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    MyHouse Activity 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Activity 2,       !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    MyHouse Activity 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Activity 3,       !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    MyHouse Activity 3 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Activity 4,       !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    MyHouse Activity 4 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Activity 5,       !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    MyHouse Activity 5 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Activity 6,       !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    MyHouse Activity 6 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Activity 7,       !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    MyHouse Activity 7 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Activity 8,       !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    MyHouse Activity 8 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Equip 1,          !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Equip 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Equip 2,          !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Equip 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Equip 3,          !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Equip 3 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Equip 4,          !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Equip 4 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Equip 5,          !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Equip 5 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Equip 6,          !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Equip 6 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Equip 7,          !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Equip 7 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Equip 8,          !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Equip 8 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Light 1,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    MyHouse Light 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Light 2,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    MyHouse Light 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Light 3,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    MyHouse Light 3 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Light 4,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    MyHouse Light 4 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Light 5,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    MyHouse Light 5 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Light 6,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    MyHouse Light 6 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Light 7,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    MyHouse Light 7 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Light 8,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    MyHouse Light 8 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Occ 1stFloor 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Occ 1stFloor 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Occ 1stFloor 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Occ 1stFloor 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Occ 1stFloor 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Occ 1stFloor 3 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Occ 1stFloor 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Occ 1stFloor 4 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Occ Grnd Floor 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Occ Grnd Floor 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Occ Grnd Floor 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Occ Grnd Floor 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Occ Grnd Floor 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Occ Grnd Floor 3 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MyHouse Occ Grnd Floor 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MyHouse Occ Grnd Floor 4 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Activity,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Equip,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Light,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Infil Quarter On 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Infil Quarter On 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Misc Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Misc Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Work Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office Activity,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    Small Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office Bldg Equip,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Small Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office Bldg Occ,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Small Office Bldg Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office ClgSetp,     !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Small Office ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office HtgSetp,     !- Name
    Temperature 11,           !- Schedule Type Limits Name
    Small Office HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office Infil Quarter On,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Thermal Zone 1 Thermostat Schedule,    !- Name
    Thermal Zone 1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 2 Thermostat Schedule,    !- Name
    Thermal Zone 2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 3 Thermostat Schedule,    !- Name
    Thermal Zone 3 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 4 Thermostat Schedule,    !- Name
    Thermal Zone 4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 5 Thermostat Schedule,    !- Name
    Thermal Zone 5 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 6 Thermostat Schedule,    !- Name
    Thermal Zone 6 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 7 Thermostat Schedule,    !- Name
    Thermal Zone 7 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 8 Thermostat Schedule,    !- Name
    Thermal Zone 8 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 1,     !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1/2IN Gypsum 1,           !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1/2IN Gypsum 2,           !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    8IN Concrete HW,          !- Name
    MediumRough,              !- Roughness
    0.2033,                   !- Thickness
    1.72959999999999,         !- Conductivity
    2242.99999999999,         !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Metal Roofing,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Roof Insulation [18],     !- Name
    MediumRough,              !- Roughness
    0.1693,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [21],     !- Name
    MediumRough,              !- Roughness
    0.2105,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [25],     !- Name
    MediumRough,              !- Roughness
    0.263,                    !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [26],     !- Name
    MediumRough,              !- Roughness
    0.2941,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [26] 1,    !- Name
    MediumRough,              !- Roughness
    0.2941,                   !- Thickness
    0.3283405317400153,       !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [31],     !- Name
    MediumRough,              !- Roughness
    0.0337000000000001,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [35],     !- Name
    MediumRough,              !- Roughness
    0.0452,                   !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [36],     !- Name
    MediumRough,              !- Roughness
    0.0565999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [36] 1,    !- Name
    MediumRough,              !- Roughness
    0.0565999999999999,       !- Thickness
    0.09181451287936879,      !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [37],     !- Name
    MediumRough,              !- Roughness
    0.0680999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [40],     !- Name
    MediumRough,              !- Roughness
    0.0793999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [42],     !- Name
    MediumRough,              !- Roughness
    0.0913999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [44],     !- Name
    MediumRough,              !- Roughness
    0.1104,                   !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Air Wall Material,        !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    0.6,                      !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:AirGap,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2374,                   !- Solar Transmittance at Normal Incidence
    0.7126,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.985,                    !- Front Side Infrared Hemispherical Emissivity
    0.985,                    !- Back Side Infrared Hemispherical Emissivity
    2.1073,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2349,                   !- Solar Transmittance at Normal Incidence
    0.7151,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0415,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2325,                   !- Solar Transmittance at Normal Incidence
    0.7175,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                   !- Visible Transmittance at Normal Incidence
    0.6308,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0192,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.3311,                   !- Solar Transmittance at Normal Incidence
    0.6189,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.44,                     !- Visible Transmittance at Normal Incidence
    0.51,                     !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.33492532959937316,      !- Solar Transmittance at Normal Incidence
    0.5699,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.08,                     !- Visible Transmittance at Normal Incidence
    0.4421,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.02078175459239397,      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.4296,                   !- Solar Transmittance at Normal Incidence
    0.5204,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                   !- Visible Transmittance at Normal Incidence
    0.4997,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0089,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Blind,
    Window Material Blind 1,    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    221,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

Construction,
    Air Wall,                 !- Name
    Air Wall Material;        !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [18],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [21],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [26],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,    !- Name
    Metal Roofing,            !- Outside Layer
    Roof Insulation [25],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [31],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [35],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [36],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [37],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [40],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [42],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [44],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Name
    Theoretical Glass [167];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,    !- Name
    Theoretical Glass [197];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Name
    Theoretical Glass [202];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,    !- Name
    Theoretical Glass [207];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Name
    Theoretical Glass [216];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8,    !- Name
    Theoretical Glass [221];    !- Outside Layer

Construction,
    Exterior Door,            !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Name
    MAT-CC05 4 HW CONCRETE,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Interior Door,            !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    Interior Partition,       !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

Construction,
    Interior Window,          !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    MyHouse Attic,            !- Name
    Roof Membrane,            !- Outside Layer
    G05 25mm wood,            !- Layer 2
    Roof Insulation [26] 1,    !- Layer 3
    1/2IN Gypsum 2;           !- Layer 4

Construction,
    MyHouse Ceiling,          !- Name
    G05 25mm wood,            !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    1/2IN Gypsum;             !- Layer 3

Construction,
    MyHouse ExtWall,          !- Name
    1IN Stucco,               !- Outside Layer
    G05 25mm wood,            !- Layer 2
    Wall Insulation [36] 1,    !- Layer 3
    1/2IN Gypsum 1;           !- Layer 4

Construction,
    MyHouse Ex_Floor,         !- Name
    G05 25mm wood,            !- Outside Layer
    G01a 19mm gypsum board;    !- Layer 2

Construction,
    MyHouse Floor,            !- Name
    CP02 CARPET PAD,          !- Outside Layer
    G05 25mm wood,            !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Thermal Zone 1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0;                        !- Z Origin

Zone,
    Thermal Zone 2,           !- Name
    0,                        !- Direction of Relative North
    -0.5,                     !- X Origin
    6.5,                      !- Y Origin
    -1.99672821395006e-32;    !- Z Origin

Zone,
    Thermal Zone 3,           !- Name
    0,                        !- Direction of Relative North
    10.3,                     !- X Origin
    9.00000000000001,         !- Y Origin
    -6.98854874882515e-32;    !- Z Origin

Zone,
    Thermal Zone 4,           !- Name
    0,                        !- Direction of Relative North
    5,                        !- X Origin
    6.5,                      !- Y Origin
    2.8;                      !- Z Origin

Zone,
    Thermal Zone 5,           !- Name
    0,                        !- Direction of Relative North
    -0.5,                     !- X Origin
    6.5,                      !- Y Origin
    2.8;                      !- Z Origin

Zone,
    Thermal Zone 6,           !- Name
    0,                        !- Direction of Relative North
    -0.5,                     !- X Origin
    1,                        !- Y Origin
    2.8;                      !- Z Origin

Zone,
    Thermal Zone 7,           !- Name
    0,                        !- Direction of Relative North
    10.3,                     !- X Origin
    6.5,                      !- Y Origin
    2.8;                      !- Z Origin

Zone,
    Thermal Zone 8,           !- Name
    0,                        !- Direction of Relative North
    -5.3,                     !- X Origin
    0,                        !- Y Origin
    0;                        !- Z Origin

ZoneList,
    Bedroom01 1,              !- Name
    Thermal Zone 4;           !- Zone 1 Name

ZoneList,
    Bedroom02 1,              !- Name
    Thermal Zone 5;           !- Zone 1 Name

ZoneList,
    Bedroom03 1,              !- Name
    Thermal Zone 6;           !- Zone 1 Name

ZoneList,
    Bedroom04 1,              !- Name
    Thermal Zone 7;           !- Zone 1 Name

ZoneList,
    Entrance 1,               !- Name
    Thermal Zone 1;           !- Zone 1 Name

ZoneList,
    Garage 1,                 !- Name
    Thermal Zone 8;           !- Zone 1 Name

ZoneList,
    Kitchen 1,                !- Name
    Thermal Zone 3;           !- Zone 1 Name

ZoneList,
    LivingRoom 1,             !- Name
    Thermal Zone 2;           !- Zone 1 Name

BuildingSurface:Detailed,
    Surface 10,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 2,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.3,                     !- Vertex 1 Xcoordinate
    9.00000000000001,         !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    10.3,                     !- Vertex 2 Xcoordinate
    9.00000000000001,         !- Vertex 2 Ycoordinate
    -6.98854874882515e-32,    !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -6.98854874882515e-32,    !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 55,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.3,                     !- Vertex 1 Xcoordinate
    1.9,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    10.3,                     !- Vertex 2 Xcoordinate
    1.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.3,                     !- Vertex 3 Xcoordinate
    9.00000000000001,         !- Vertex 3 Ycoordinate
    -6.98854874882515e-32,    !- Vertex 3 Zcoordinate
    10.3,                     !- Vertex 4 Xcoordinate
    9.00000000000001,         !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 58,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.3,                     !- Vertex 1 Xcoordinate
    9.00000000000001,         !- Vertex 1 Ycoordinate
    -6.98854874882515e-32,    !- Vertex 1 Zcoordinate
    10.3,                     !- Vertex 2 Xcoordinate
    1.9,                      !- Vertex 2 Ycoordinate
    2.66947357453877e-47,     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    1.9,                      !- Vertex 3 Ycoordinate
    -4.67157875544286e-47,    !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -6.98854874882515e-32;    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 7,                !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    1.9,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    1.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.3,                     !- Vertex 3 Xcoordinate
    1.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.3,                     !- Vertex 4 Xcoordinate
    1.9,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 8,                !- Name
    Roof,                     !- Surface Type
    MyHouse Attic,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.3,                     !- Vertex 1 Xcoordinate
    1.9,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    10.3,                     !- Vertex 2 Xcoordinate
    9.00000000000001,         !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    1.9,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 82,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -6.98854874882515e-32,    !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    1.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    1.9,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 11,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    -4.3678429680157e-32,     !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    2.11997116015508e-79,     !- Vertex 2 Ycoordinate
    -6.23977566859385e-33,    !- Vertex 2 Zcoordinate
    2.83162184686364e-65,     !- Vertex 3 Xcoordinate
    4.24743277029546e-65,     !- Vertex 3 Ycoordinate
    1.87193270057816e-32,     !- Vertex 3 Zcoordinate
    -2.83162184686363e-65,    !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    -1.87193270057816e-32;    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 13,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 66,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.94757396378084e-130,    !- Vertex 1 Xcoordinate
    2.65464548143471e-65,     !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    2.83162184686366e-65,     !- Vertex 2 Xcoordinate
    3.71650367400856e-65,     !- Vertex 2 Ycoordinate
    1.87193270057816e-32,     !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    5.30929096286927e-66,     !- Vertex 3 Ycoordinate
    -6.23977566859388e-33,    !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    -5.30929096286923e-66,    !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 14,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.27406276043612e-65,    !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    -2.03522820243326e-65,    !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    -1.87193270057816e-32,    !- Vertex 2 Zcoordinate
    2.03522820243326e-65,     !- Vertex 3 Xcoordinate
    4.24743277029549e-65,     !- Vertex 3 Ycoordinate
    1.87193270057816e-32,     !- Vertex 3 Zcoordinate
    7.96393644430396e-66,     !- Vertex 4 Xcoordinate
    2.12371638514778e-65,     !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 16,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    -4.3678429680157e-32,     !- Vertex 2 Zcoordinate
    -2.83162184686365e-65,    !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    -1.87193270057816e-32,    !- Vertex 3 Zcoordinate
    -2.47766911600573e-65,    !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 17,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 15,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 32,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -6.23977566859388e-33,    !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    -4.3678429680157e-32,     !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 1,                !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.88764567812905e-15,     !- Vertex 1 Xcoordinate
    2.99999999999999,         !- Vertex 1 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 1 Zcoordinate
    2.88764567812905e-15,     !- Vertex 2 Xcoordinate
    -4.33146851719357e-15,    !- Vertex 2 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 2 Zcoordinate
    -5.3,                     !- Vertex 3 Xcoordinate
    -1.01067598734517e-14,    !- Vertex 3 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 3 Zcoordinate
    -5.3,                     !- Vertex 4 Xcoordinate
    2.99999999999999,         !- Vertex 4 Ycoordinate
    -1.77964904969252e-47;    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 2,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 10,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.3,                     !- Vertex 1 Xcoordinate
    -1.01067598734517e-14,    !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    -5.3,                     !- Vertex 2 Xcoordinate
    -1.01067598734517e-14,    !- Vertex 2 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 2 Zcoordinate
    2.88764567812905e-15,     !- Vertex 3 Xcoordinate
    -4.33146851719357e-15,    !- Vertex 3 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 3 Zcoordinate
    2.88764567812905e-15,     !- Vertex 4 Xcoordinate
    -4.33146851719357e-15,    !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 3,                !- Name
    Roof,                     !- Surface Type
    MyHouse Attic,            !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.3,                     !- Vertex 1 Xcoordinate
    -1.01067598734517e-14,    !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    2.88764567812905e-15,     !- Vertex 2 Xcoordinate
    -4.33146851719357e-15,    !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    2.88764567812905e-15,     !- Vertex 3 Xcoordinate
    2.99999999999999,         !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    -5.3,                     !- Vertex 4 Xcoordinate
    2.99999999999999,         !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 4,                !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.88764567812905e-15,     !- Vertex 1 Xcoordinate
    -4.33146851719357e-15,    !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    2.88764567812905e-15,     !- Vertex 2 Xcoordinate
    -4.33146851719357e-15,    !- Vertex 2 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 2 Zcoordinate
    2.88764567812905e-15,     !- Vertex 3 Xcoordinate
    2.99999999999999,         !- Vertex 3 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 3 Zcoordinate
    2.88764567812905e-15,     !- Vertex 4 Xcoordinate
    2.99999999999999,         !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 5,                !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.3,                     !- Vertex 1 Xcoordinate
    2.99999999999999,         !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    -5.3,                     !- Vertex 2 Xcoordinate
    2.99999999999999,         !- Vertex 2 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 2 Zcoordinate
    -5.3,                     !- Vertex 3 Xcoordinate
    -1.01067598734517e-14,    !- Vertex 3 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 3 Zcoordinate
    -5.3,                     !- Vertex 4 Xcoordinate
    -1.01067598734517e-14,    !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 9,                !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.88764567812905e-15,     !- Vertex 1 Xcoordinate
    2.99999999999999,         !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    2.88764567812905e-15,     !- Vertex 2 Xcoordinate
    2.99999999999999,         !- Vertex 2 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 2 Zcoordinate
    -5.3,                     !- Vertex 3 Xcoordinate
    2.99999999999999,         !- Vertex 3 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 3 Zcoordinate
    -5.3,                     !- Vertex 4 Xcoordinate
    2.99999999999999,         !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 73,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.3,                      !- Vertex 1 Xcoordinate
    7.21911419532262e-16,     !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.3,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.3,                      !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.3,                      !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 74,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.3,                      !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.3,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 75,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.3,                      !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    5.3,                      !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 76,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 28,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.21911419532262e-16,     !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.3,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.3,                      !- Vertex 4 Xcoordinate
    7.21911419532262e-16,     !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 77,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 67,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.21911419532262e-16,     !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 78,               !- Name
    Roof,                     !- Surface Type
    MyHouse Attic,            !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.3,                      !- Vertex 1 Xcoordinate
    7.21911419532262e-16,     !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.3,                      !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.21911419532262e-16,     !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 15,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone 5,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 17,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.80477854883065e-16,    !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 30,               !- Name
    Roof,                     !- Surface Type
    MyHouse Attic,            !- Construction Name
    Thermal Zone 5,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    7.21911419532262e-16,     !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    3.60955709766131e-16,     !- Vertex 4 Xcoordinate
    7.21911419532262e-16,     !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 67,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 5,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 77,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    7.21911419532262e-16,     !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 69,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 5,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.80477854883065e-16,    !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 70,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 5,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 19,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.60955709766131e-16,     !- Vertex 1 Xcoordinate
    7.21911419532262e-16,     !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    -1.14526722826539e-81,    !- Vertex 2 Xcoordinate
    -6.42954699221045e-49,    !- Vertex 2 Ycoordinate
    1.00903552089044e-64,     !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    -9.79691067363068e-33,    !- Vertex 3 Ycoordinate
    1.5375003677025e-48,      !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    7.21911419532262e-16,     !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 71,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 5,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.60955709766131e-16,     !- Vertex 1 Xcoordinate
    7.21911419532262e-16,     !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    -1.80477854883065e-16,    !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 18,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone 6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 64,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.60955709766131e-16,     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 19,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 70,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.17033503829664e-33,    !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 20,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 25,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 21,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 6,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.17033503829664e-33,    !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.60955709766131e-16,     !- Vertex 3 Xcoordinate
    -1.05199908915642e-47,    !- Vertex 3 Ycoordinate
    -5.03298876204156e-64,    !- Vertex 3 Zcoordinate
    3.60955709766131e-16,     !- Vertex 4 Xcoordinate
    -1.05199908915642e-47,    !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 22,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 6,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.60955709766131e-16,     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    3.60955709766131e-16,     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 23,               !- Name
    Roof,                     !- Surface Type
    MyHouse Attic,            !- Construction Name
    Thermal Zone 6,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.22711338439552e-33,    !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    3.60955709766131e-16,     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 24,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 7,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -5.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.3,                     !- Vertex 3 Xcoordinate
    -5.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 25,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 7,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 20,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    -5.3,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.3,                     !- Vertex 3 Xcoordinate
    -5.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5.3,                     !- Vertex 4 Xcoordinate
    -5.5,                     !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 26,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 7,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.24865782081856e-15,    !- Vertex 1 Xcoordinate
    1.83026911797019e-32,     !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    -3.20628244261225e-16,    !- Vertex 2 Xcoordinate
    -5.5,                     !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    3.20628244261225e-16,     !- Vertex 3 Xcoordinate
    -5.5,                     !- Vertex 3 Ycoordinate
    7.34303364414541e-32,     !- Vertex 3 Zcoordinate
    -1.95165018245964e-16,    !- Vertex 4 Xcoordinate
    -1.83026911797018e-32,    !- Vertex 4 Ycoordinate
    -4.46967265295807e-32;    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 27,               !- Name
    Roof,                     !- Surface Type
    MyHouse Attic,            !- Construction Name
    Thermal Zone 7,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    -5.3,                     !- Vertex 2 Xcoordinate
    -5.5,                     !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -5.5,                     !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    -1.44382283906452e-15,    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 28,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 7,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 76,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.44382283906452e-15,    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 29,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 7,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.3,                     !- Vertex 1 Xcoordinate
    -5.5,                     !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    -5.3,                     !- Vertex 2 Xcoordinate
    -5.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -5.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -5.5,                     !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 12,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 8,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.3,                     !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    10.3,                     !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    5.00526295226021e-48,     !- Vertex 2 Zcoordinate
    10.3,                     !- Vertex 3 Xcoordinate
    6.5,                      !- Vertex 3 Ycoordinate
    -1.99672821395006e-32,    !- Vertex 3 Zcoordinate
    10.3,                     !- Vertex 4 Xcoordinate
    6.5,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 62,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 8,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.8,                      !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    4.8,                      !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    -1.99672821395006e-32,    !- Vertex 2 Zcoordinate
    4.8,                      !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    5.00526295226021e-48,     !- Vertex 3 Zcoordinate
    4.8,                      !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 63,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 8,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.3,                     !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    -1.99672821395006e-32,    !- Vertex 1 Zcoordinate
    10.3,                     !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    5.00526295226021e-48,     !- Vertex 2 Zcoordinate
    4.8,                      !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    5.00526295226021e-48,     !- Vertex 3 Zcoordinate
    4.8,                      !- Vertex 4 Xcoordinate
    6.5,                      !- Vertex 4 Ycoordinate
    -1.99672821395006e-32;    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 64,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone 8,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 18,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.3,                     !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    10.3,                     !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    4.8,                      !- Vertex 3 Xcoordinate
    6.5,                      !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    4.8,                      !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 65,               !- Name
    Wall,                     !- Surface Type
    MyHouse ExtWall,          !- Construction Name
    Thermal Zone 8,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.8,                      !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    4.8,                      !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    5.00526295226021e-48,     !- Vertex 2 Zcoordinate
    10.3,                     !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    5.00526295226021e-48,     !- Vertex 3 Zcoordinate
    10.3,                     !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 66,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 8,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 13,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.3,                     !- Vertex 1 Xcoordinate
    6.5,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    10.3,                     !- Vertex 2 Xcoordinate
    6.5,                      !- Vertex 2 Ycoordinate
    -1.99672821395006e-32,    !- Vertex 2 Zcoordinate
    4.8,                      !- Vertex 3 Xcoordinate
    6.5,                      !- Vertex 3 Ycoordinate
    -1.99672821395006e-32,    !- Vertex 3 Zcoordinate
    4.8,                      !- Vertex 4 Xcoordinate
    6.5,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 3,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Construction Name
    Surface 55,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    10.3,                     !- Vertex 1 Xcoordinate
    6.50624023077624,         !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    10.3,                     !- Vertex 2 Xcoordinate
    6.50624023077624,         !- Vertex 2 Ycoordinate
    0.4,                      !- Vertex 2 Zcoordinate
    10.3,                     !- Vertex 3 Xcoordinate
    8.10624023077624,         !- Vertex 3 Ycoordinate
    0.4,                      !- Vertex 3 Zcoordinate
    10.3,                     !- Vertex 4 Xcoordinate
    8.10624023077624,         !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 1,            !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 7,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    5.21684187400588,         !- Vertex 1 Xcoordinate
    1.9,                      !- Vertex 1 Ycoordinate
    2.2,                      !- Vertex 1 Zcoordinate
    5.21684187400588,         !- Vertex 2 Xcoordinate
    1.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.21684187400588,         !- Vertex 3 Xcoordinate
    1.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.21684187400588,         !- Vertex 4 Xcoordinate
    1.9,                      !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 2,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Construction Name
    Surface 7,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.43222128981722,         !- Vertex 1 Xcoordinate
    1.9,                      !- Vertex 1 Ycoordinate
    2.3963431888349,          !- Vertex 1 Zcoordinate
    7.43222128981722,         !- Vertex 2 Xcoordinate
    1.9,                      !- Vertex 2 Ycoordinate
    0.396343188834905,        !- Vertex 2 Zcoordinate
    9.03222128981722,         !- Vertex 3 Xcoordinate
    1.9,                      !- Vertex 3 Ycoordinate
    0.396343188834905,        !- Vertex 3 Zcoordinate
    9.03222128981722,         !- Vertex 4 Xcoordinate
    1.9,                      !- Vertex 4 Ycoordinate
    2.3963431888349;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 6,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Construction Name
    Surface 16,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.39825040261393,         !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    2.2,                      !- Vertex 1 Zcoordinate
    4.39825040261393,         !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    0.4,                      !- Vertex 2 Zcoordinate
    3.49825040261393,         !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0.4,                      !- Vertex 3 Zcoordinate
    3.49825040261393,         !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 7,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Construction Name
    Surface 16,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.15458361212231,         !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    2.2,                      !- Vertex 1 Zcoordinate
    1.15458361212231,         !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    0.4,                      !- Vertex 2 Zcoordinate
    0.254583612122312,        !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0.4,                      !- Vertex 3 Zcoordinate
    0.254583612122312,        !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 4,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Construction Name
    Surface 9,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.497781659477416,       !- Vertex 1 Xcoordinate
    2.99999999999999,         !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -0.497781659477416,       !- Vertex 2 Xcoordinate
    2.99999999999999,         !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    -1.39778165947742,        !- Vertex 3 Xcoordinate
    2.99999999999999,         !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    -1.39778165947742,        !- Vertex 4 Xcoordinate
    2.99999999999999,         !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 5,            !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 9,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -3.32517958721066,        !- Vertex 1 Xcoordinate
    2.99999999999999,         !- Vertex 1 Ycoordinate
    2.2,                      !- Vertex 1 Zcoordinate
    -3.32517958721066,        !- Vertex 2 Xcoordinate
    2.99999999999999,         !- Vertex 2 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 2 Zcoordinate
    -5.12517958721066,        !- Vertex 3 Xcoordinate
    2.99999999999999,         !- Vertex 3 Ycoordinate
    -1.77964904969252e-47,    !- Vertex 3 Zcoordinate
    -5.12517958721066,        !- Vertex 4 Xcoordinate
    2.99999999999999,         !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 10,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Construction Name
    Surface 75,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.39825040261393,         !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    2.2,                      !- Vertex 1 Zcoordinate
    4.39825040261393,         !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    0.4,                      !- Vertex 2 Zcoordinate
    3.49825040261393,         !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0.4,                      !- Vertex 3 Zcoordinate
    3.49825040261393,         !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 11,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Construction Name
    Surface 75,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.15458361212231,         !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    2.2,                      !- Vertex 1 Zcoordinate
    1.15458361212231,         !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    0.4,                      !- Vertex 2 Zcoordinate
    0.254583612122312,        !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0.4,                      !- Vertex 3 Zcoordinate
    0.254583612122312,        !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 8,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Construction Name
    Surface 69,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.39825040261393,         !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    2.2,                      !- Vertex 1 Zcoordinate
    4.39825040261393,         !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    0.4,                      !- Vertex 2 Zcoordinate
    3.49825040261393,         !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0.4,                      !- Vertex 3 Zcoordinate
    3.49825040261393,         !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 9,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Construction Name
    Surface 69,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.15458361212231,         !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    2.2,                      !- Vertex 1 Zcoordinate
    1.15458361212231,         !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    0.4,                      !- Vertex 2 Zcoordinate
    0.254583612122312,        !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    0.4,                      !- Vertex 3 Zcoordinate
    0.254583612122312,        !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 12,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Construction Name
    Surface 21,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.18557404169855,         !- Vertex 1 Ycoordinate
    2.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.18557404169855,         !- Vertex 2 Ycoordinate
    0.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.285574041698546,        !- Vertex 3 Ycoordinate
    0.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.285574041698546,        !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 13,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 65,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    5.10316405379591,         !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2.61,                     !- Vertex 1 Zcoordinate
    5.10316405379591,         !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.0231640537959,         !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.0231640537959,         !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    2.61;                     !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,    !- Name
    0.05081016,               !- Frame Width
    0.05081016,               !- Frame Outside Projection
    0.05081016,               !- Frame Inside Projection
    ,                         !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0,                        !- Divider Width
    0,                        !- Number of Horizontal Dividers
    0,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    0,                        !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0,                        !- Divider Solar Absorptance
    0,                        !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0,                        !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0,                        !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0;                        !- Inside Reveal Solar Absorptance

People,
    People 5,                 !- Name
    Bedroom01 1,              !- Zone or ZoneList Name
    MyHouse Occ Grnd Floor 1,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MyHouse Activity 1;       !- Activity Level Schedule Name

People,
    People 6,                 !- Name
    Bedroom02 1,              !- Zone or ZoneList Name
    MyHouse Occ Grnd Floor 1,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MyHouse Activity 1;       !- Activity Level Schedule Name

People,
    People 7,                 !- Name
    Bedroom03 1,              !- Zone or ZoneList Name
    MyHouse Occ Grnd Floor 1,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MyHouse Activity 1;       !- Activity Level Schedule Name

People,
    People 8,                 !- Name
    Bedroom04 1,              !- Zone or ZoneList Name
    MyHouse Occ Grnd Floor 1,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.556918043791903,        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MyHouse Activity 1;       !- Activity Level Schedule Name

People,
    People 1,                 !- Name
    Entrance 1,               !- Zone or ZoneList Name
    MyHouse Occ Grnd Floor 1,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.6358114249653997,       !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MyHouse Activity 1;       !- Activity Level Schedule Name

People,
    People 4,                 !- Name
    Garage 1,                 !- Zone or ZoneList Name
    MyHouse Occ Grnd Floor 2,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MyHouse Activity 2;       !- Activity Level Schedule Name

People,
    People 3,                 !- Name
    Kitchen 1,                !- Zone or ZoneList Name
    MyHouse Occ Grnd Floor 1,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.442050920419372,        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MyHouse Activity 1;       !- Activity Level Schedule Name

People,
    People 2,                 !- Name
    LivingRoom 1,             !- Zone or ZoneList Name
    MyHouse Occ Grnd Floor 1,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.937956608086204,        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MyHouse Activity 1;       !- Activity Level Schedule Name

Lights,
    Lights 9,                 !- Name
    Bedroom01 1,              !- Zone or ZoneList Name
    MyHouse Light 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 5,                 !- Name
    Bedroom02 1,              !- Zone or ZoneList Name
    MyHouse Light 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 10,                !- Name
    Bedroom03 1,              !- Zone or ZoneList Name
    MyHouse Light 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 11,                !- Name
    Bedroom04 1,              !- Zone or ZoneList Name
    MyHouse Light 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.5072872913796163,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 12,                !- Name
    Entrance 1,               !- Zone or ZoneList Name
    MyHouse Light 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.8117820260459987,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 13,                !- Name
    Garage 1,                 !- Zone or ZoneList Name
    MyHouse Light 2,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.05,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 14,                !- Name
    Kitchen 1,                !- Zone or ZoneList Name
    MyHouse Light 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.971182223947714,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 15,                !- Name
    LivingRoom 1,             !- Zone or ZoneList Name
    MyHouse Light 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.633870576870738,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 5,     !- Name
    Bedroom01 1,              !- Zone or ZoneList Name
    MyHouse Equip 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 9,     !- Name
    Bedroom02 1,              !- Zone or ZoneList Name
    MyHouse Equip 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 10,    !- Name
    Bedroom03 1,              !- Zone or ZoneList Name
    MyHouse Equip 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 11,    !- Name
    Bedroom04 1,              !- Zone or ZoneList Name
    MyHouse Equip 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.50335875362296,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 12,    !- Name
    Entrance 1,               !- Zone or ZoneList Name
    MyHouse Equip 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4.349397650509755,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 13,    !- Name
    Garage 1,                 !- Zone or ZoneList Name
    MyHouse Equip 2,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 14,    !- Name
    Kitchen 1,                !- Zone or ZoneList Name
    MyHouse Equip 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.040590049925289,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 15,    !- Name
    LivingRoom 1,             !- Zone or ZoneList Name
    MyHouse Equip 1,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.017465720027978,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

AirflowNetwork:SimulationControl,
    MyHouse,                  !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    SurfaceAverageCalculation,    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    ,                         !- Azimuth Angle of Long Axis of Building
    1,                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                       !- Height Dependence of External Node Temperature
    SkylineLU;                !- Solver

AirflowNetwork:MultiZone:Zone,
    Thermal Zone 1,           !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    Thermal Zone 2,           !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    Thermal Zone 3,           !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    Thermal Zone 4,           !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    Thermal Zone 5,           !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    Thermal Zone 6,           !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    Thermal Zone 7,           !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Surface,
    Surface 7,                !- Surface Name
    Front,                    !- Leakage Component Name
    FrontNodeDown,            !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 55,               !- Surface Name
    Front,                    !- Leakage Component Name
    FrontNodeDown,            !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 9,                !- Surface Name
    Back,                     !- Leakage Component Name
    BackNodeDown,             !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 16,               !- Surface Name
    Back,                     !- Leakage Component Name
    BackNodeDown,             !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 29,               !- Surface Name
    Front,                    !- Leakage Component Name
    FrontNodeUp,              !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 75,               !- Surface Name
    Back,                     !- Leakage Component Name
    BackNodeUp,               !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 69,               !- Surface Name
    Back,                     !- Leakage Component Name
    FrontNodeUp,              !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 21,               !- Surface Name
    Right,                    !- Leakage Component Name
    RightNodeUp,              !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 4,                !- Surface Name
    NoLeack,                  !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 26,               !- Surface Name
    NoLeack,                  !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 73,               !- Surface Name
    NoLeack,                  !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 71,               !- Surface Name
    NoLeack,                  !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 22,               !- Surface Name
    NoLeack,                  !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Surface 14,               !- Surface Name
    NoLeack,                  !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Front,                    !- Name
    1.3628203686608642,       !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Back,                     !- Name
    1.8426265856466029,       !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Right,                    !- Name
    1.673670450943116,        !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    NoLeack,                  !- Name
    1e-06,                    !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:ExternalNode,
    FrontNodeDown,            !- Name
    1.2,                      !- External Node Height
    FrontCP,                  !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    BackNodeDown,             !- Name
    1.2,                      !- External Node Height
    BackCP,                   !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    RightNodeDown,            !- Name
    1.2,                      !- External Node Height
    RightCP,                  !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    FrontNodeUp,              !- Name
    1.2,                      !- External Node Height
    FrontCP,                  !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    BackNodeUp,               !- Name
    1.2,                      !- External Node Height
    BackCP,                   !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    RightNodeUp,              !- Name
    1.2,                      !- External Node Height
    RightCP,                  !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Every 30 Degrees,         !- Name
    0,                        !- Wind Direction 1
    30,                       !- Wind Direction 2
    60,                       !- Wind Direction 3
    90,                       !- Wind Direction 4
    120,                      !- Wind Direction 5
    150,                      !- Wind Direction 6
    180,                      !- Wind Direction 7
    210,                      !- Wind Direction 8
    240,                      !- Wind Direction 9
    270,                      !- Wind Direction 10
    300,                      !- Wind Direction 11
    330;                      !- Wind Direction 12

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    FrontCP,                  !- Name
    Every 30 Degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    1.1766590089200581,       !- Wind Pressure Coefficient Value 1
    1.0615750153517667,       !- Wind Pressure Coefficient Value 2
    0.022,                    !- Wind Pressure Coefficient Value 3
    -0.733,                   !- Wind Pressure Coefficient Value 4
    -1.0812487095406258,      !- Wind Pressure Coefficient Value 5
    -0.7299534991986628,      !- Wind Pressure Coefficient Value 6
    0.07396629060752902,      !- Wind Pressure Coefficient Value 7
    -0.295,                   !- Wind Pressure Coefficient Value 8
    -0.519,                   !- Wind Pressure Coefficient Value 9
    -0.714,                   !- Wind Pressure Coefficient Value 10
    0.6063409645894118,       !- Wind Pressure Coefficient Value 11
    -0.09285246966513064;     !- Wind Pressure Coefficient Value 12

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LeftCP,                   !- Name
    Every 30 Degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.643,                    !- Wind Pressure Coefficient Value 1
    0.594,                    !- Wind Pressure Coefficient Value 2
    0.148,                    !- Wind Pressure Coefficient Value 3
    -0.433,                   !- Wind Pressure Coefficient Value 4
    -0.413,                   !- Wind Pressure Coefficient Value 5
    -0.307,                   !- Wind Pressure Coefficient Value 6
    -0.323,                   !- Wind Pressure Coefficient Value 7
    -0.29,                    !- Wind Pressure Coefficient Value 8
    -0.351,                   !- Wind Pressure Coefficient Value 9
    -0.369,                   !- Wind Pressure Coefficient Value 10
    0.123,                    !- Wind Pressure Coefficient Value 11
    0.504;                    !- Wind Pressure Coefficient Value 12

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BackCP,                   !- Name
    Every 30 Degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.975870355875462,       !- Wind Pressure Coefficient Value 1
    0.1617274274406713,       !- Wind Pressure Coefficient Value 2
    -0.365,                   !- Wind Pressure Coefficient Value 3
    -0.481,                   !- Wind Pressure Coefficient Value 4
    -0.2774837623478833,      !- Wind Pressure Coefficient Value 5
    -1.200390189231911,       !- Wind Pressure Coefficient Value 6
    -0.6200663721031756,      !- Wind Pressure Coefficient Value 7
    -0.546,                   !- Wind Pressure Coefficient Value 8
    -0.682,                   !- Wind Pressure Coefficient Value 9
    -0.475,                   !- Wind Pressure Coefficient Value 10
    0.014684991996882113,     !- Wind Pressure Coefficient Value 11
    0.19170394516905664;      !- Wind Pressure Coefficient Value 12

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Horizontal_WPCValue,      !- Name
    Every 30 Degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0,                        !- Wind Pressure Coefficient Value 1
    0,                        !- Wind Pressure Coefficient Value 2
    0,                        !- Wind Pressure Coefficient Value 3
    0,                        !- Wind Pressure Coefficient Value 4
    0,                        !- Wind Pressure Coefficient Value 5
    0,                        !- Wind Pressure Coefficient Value 6
    0,                        !- Wind Pressure Coefficient Value 7
    0,                        !- Wind Pressure Coefficient Value 8
    0,                        !- Wind Pressure Coefficient Value 9
    0,                        !- Wind Pressure Coefficient Value 10
    0,                        !- Wind Pressure Coefficient Value 11
    0;                        !- Wind Pressure Coefficient Value 12

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    RightCP,                  !- Name
    Every 30 Degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.06172627266464065,      !- Wind Pressure Coefficient Value 1
    0.4557266233901216,       !- Wind Pressure Coefficient Value 2
    0.163,                    !- Wind Pressure Coefficient Value 3
    -0.453,                   !- Wind Pressure Coefficient Value 4
    -1.2901759193165305,      !- Wind Pressure Coefficient Value 5
    0.07642698965681688,      !- Wind Pressure Coefficient Value 6
    0.09203344755569567,      !- Wind Pressure Coefficient Value 7
    -0.291,                   !- Wind Pressure Coefficient Value 8
    -0.323,                   !- Wind Pressure Coefficient Value 9
    -0.421,                   !- Wind Pressure Coefficient Value 10
    -0.14475806836107863,     !- Wind Pressure Coefficient Value 11
    1.2655616543228305;       !- Wind Pressure Coefficient Value 12

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.009438948864,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 1 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 2 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 3 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 4 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 5 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 6 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 7 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 8 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    Thermal Zone 1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    60,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0274,                   !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0274,                   !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0274,                   !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 1 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 2,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    60,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0274,                   !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0274,                   !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0274,                   !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 2 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 3,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    60,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0274,                   !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0274,                   !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0274,                   !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 3 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 4,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    60,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0274,                   !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0274,                   !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0274,                   !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 4 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 5,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    60,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0274,                   !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0274,                   !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0274,                   !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 5 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 6,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    60,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0274,                   !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0274,                   !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0274,                   !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 6 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 7,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    60,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0274,                   !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0274,                   !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0274,                   !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 7 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 8,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    100,                      !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0274,                   !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0274,                   !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0274,                   !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 8 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    Packaged Rooftop Air Conditioner,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Packaged Rooftop Air Conditioner 1,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

ZoneControl:Thermostat,
    Thermal Zone 1 Thermostat,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    Thermal Zone 1 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 2 Thermostat,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    Thermal Zone 2 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 3 Thermostat,    !- Name
    Thermal Zone 3,           !- Zone or ZoneList Name
    Thermal Zone 3 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 4 Thermostat,    !- Name
    Thermal Zone 4,           !- Zone or ZoneList Name
    Thermal Zone 4 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 5 Thermostat,    !- Name
    Thermal Zone 5,           !- Zone or ZoneList Name
    Thermal Zone 5 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 6 Thermostat,    !- Name
    Thermal Zone 6,           !- Zone or ZoneList Name
    Thermal Zone 6 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 7 Thermostat,    !- Name
    Thermal Zone 7,           !- Zone or ZoneList Name
    Thermal Zone 7 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 7;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 8 Thermostat,    !- Name
    Thermal Zone 8,           !- Zone or ZoneList Name
    Thermal Zone 8 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 8;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,    !- Name
    MyHouse HtgSetp Grnd Floor,    !- Heating Setpoint Temperature Schedule Name
    MyHouse ClgSetp Grnd Floor 4;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,    !- Name
    MyHouse HtgSetp Grnd Floor,    !- Heating Setpoint Temperature Schedule Name
    MyHouse ClgSetp Grnd Floor 4;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,    !- Name
    MyHouse HtgSetp Grnd Floor,    !- Heating Setpoint Temperature Schedule Name
    MyHouse ClgSetp Grnd Floor 4;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,    !- Name
    MyHouse HtgSetp 1st Floor,    !- Heating Setpoint Temperature Schedule Name
    MyHouse ClgSetp 1st Floor;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,    !- Name
    MyHouse HtgSetp 1st Floor,    !- Heating Setpoint Temperature Schedule Name
    MyHouse ClgSetp 1st Floor;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,    !- Name
    MyHouse HtgSetp 1st Floor,    !- Heating Setpoint Temperature Schedule Name
    MyHouse ClgSetp 1st Floor;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 7,    !- Name
    MyHouse HtgSetp 1st Floor,    !- Heating Setpoint Temperature Schedule Name
    MyHouse ClgSetp 1st Floor;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 8,    !- Name
    MyHouse HtgSetp Garage,    !- Heating Setpoint Temperature Schedule Name
    MyHouse ClgSetp Garage;    !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 12,                  !- Air Inlet Node Name
    Node 6,                   !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 22,                  !- Air Inlet Node Name
    Node 14,                  !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 25,                  !- Air Inlet Node Name
    Node 23,                  !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 39,                  !- Air Inlet Node Name
    Node 33,                  !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 43,                  !- Air Inlet Node Name
    Node 41,                  !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 46,                  !- Air Inlet Node Name
    Node 44,                  !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 49,                  !- Air Inlet Node Name
    Node 47,                  !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 28,                  !- Air Inlet Node Name
    Node 26,                  !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,    !- Name
    Node 6,                   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 1;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 2,    !- Name
    Node 14,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 2;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 3,    !- Name
    Node 23,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 3;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 5,    !- Name
    Node 33,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 5;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 6,    !- Name
    Node 41,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 6;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 7,    !- Name
    Node 44,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 7;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 8,    !- Name
    Node 47,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 8;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 4,    !- Name
    Node 26,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 4;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Thermal Zone 1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    1,                        !- Zone Equipment 1 Sequential Cooling Fraction
    1;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Thermal Zone 2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 2,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    1,                        !- Zone Equipment 1 Sequential Cooling Fraction
    1;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Thermal Zone 3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 3,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    1,                        !- Zone Equipment 1 Sequential Cooling Fraction
    1;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Thermal Zone 4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 5,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    1,                        !- Zone Equipment 1 Sequential Cooling Fraction
    1;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Thermal Zone 5 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 6,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    1,                        !- Zone Equipment 1 Sequential Cooling Fraction
    1;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Thermal Zone 6 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 7,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    1,                        !- Zone Equipment 1 Sequential Cooling Fraction
    1;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Thermal Zone 7 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 8,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    1,                        !- Zone Equipment 1 Sequential Cooling Fraction
    1;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Thermal Zone 8 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 4,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    1,                        !- Zone Equipment 1 Sequential Cooling Fraction
    1;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentConnections,
    Thermal Zone 1,           !- Zone Name
    Thermal Zone 1 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    Thermal Zone 1 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 2,           !- Zone Name
    Thermal Zone 2 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 16,                  !- Zone Air Node Name
    Thermal Zone 2 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 3,           !- Zone Name
    Thermal Zone 3 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 17,                  !- Zone Air Node Name
    Thermal Zone 3 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 4,           !- Zone Name
    Thermal Zone 4 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 18,                  !- Zone Air Node Name
    Thermal Zone 4 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 5,           !- Zone Name
    Thermal Zone 5 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 19,                  !- Zone Air Node Name
    Thermal Zone 5 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 6,           !- Zone Name
    Thermal Zone 6 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 20,                  !- Zone Air Node Name
    Thermal Zone 6 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 7,           !- Zone Name
    Thermal Zone 7 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 7 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 21,                  !- Zone Air Node Name
    Thermal Zone 7 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 8,           !- Zone Name
    Thermal Zone 8 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 8 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 61,                  !- Zone Air Node Name
    Thermal Zone 8 Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    Fan Constant Volume 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.000178551518579,        !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 11,                  !- Air Inlet Node Name
    Node 3;                   !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 38,                  !- Air Inlet Node Name
    Node 30;                  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.3690507004878842,       !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 9,                   !- Air Inlet Node Name
    Node 10,                  !- Air Outlet Node Name
    Curve Biquadratic 5,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 5,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 6,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 6,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 7,        !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 36,                  !- Air Inlet Node Name
    Node 37,                  !- Air Outlet Node Name
    Curve Biquadratic 7,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 8,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 8,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 9,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 10,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Heating:Fuel,
    Coil Heating Gas 1,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.4609040877170096,       !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Node 10,                  !- Air Inlet Node Name
    Node 11,                  !- Air Outlet Node Name
    Node 11,                  !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    Coil Heating Gas 2,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Node 37,                  !- Air Inlet Node Name
    Node 38,                  !- Air Outlet Node Name
    Node 38,                  !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 1 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 9,                   !- DX Cooling Coil System Inlet Node Name
    Node 10,                  !- DX Cooling Coil System Outlet Node Name
    Node 10,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 2 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 36,                  !- DX Cooling Coil System Inlet Node Name
    Node 37,                  !- DX Cooling Coil System Outlet Node Name
    Node 37,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 2;    !- Cooling Coil Name

Controller:OutdoorAir,
    Controller Outdoor Air 1,    !- Name
    Node 8,                   !- Relief Air Outlet Node Name
    Node 2,                   !- Return Air Node Name
    Node 9,                   !- Mixed Air Node Name
    Node 7,                   !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,    !- Name
    Node 35,                  !- Relief Air Outlet Node Name
    Node 29,                  !- Return Air Node Name
    Node 36,                  !- Mixed Air Node Name
    Node 34,                  !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 1,           !- Zone 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 1 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 2,           !- Zone 2 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 2 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 3,           !- Zone 3 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 3 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 8,           !- Zone 4 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 8 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 4

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 4,           !- Zone 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 4 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 5,           !- Zone 2 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 5 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 6,           !- Zone 3 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 6 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 7,           !- Zone 4 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 7 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 4

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 2;    !- Controller 1 Name

AirLoopHVAC,
    Packaged Rooftop Air Conditioner,    !- Name
    ,                         !- Controller List Name
    Packaged Rooftop Air ConditionerAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Packaged Rooftop Air Conditioner Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 2,                   !- Supply Side Inlet Node Name
    Node 5,                   !- Demand Side Outlet Node Name
    Packaged Rooftop Air Conditioner Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Packaged Rooftop Air Conditioner Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Packaged Rooftop Air Conditioner 1,    !- Name
    ,                         !- Controller List Name
    Packaged Rooftop Air Conditioner 1Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Packaged Rooftop Air Conditioner 1 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 29,                  !- Supply Side Inlet Node Name
    Node 32,                  !- Demand Side Outlet Node Name
    Packaged Rooftop Air Conditioner 1 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Packaged Rooftop Air Conditioner 1 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,    !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,    !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,    !- Name
    Node 9,                   !- Mixed Air Node Name
    Node 7,                   !- Outdoor Air Stream Node Name
    Node 8,                   !- Relief Air Stream Node Name
    Node 2;                   !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,    !- Name
    Node 36,                  !- Mixed Air Node Name
    Node 34,                  !- Outdoor Air Stream Node Name
    Node 35,                  !- Relief Air Stream Node Name
    Node 29;                  !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 4,                   !- Inlet Node Name
    Node 12,                  !- Outlet 1 Node Name
    Node 22,                  !- Outlet 2 Node Name
    Node 25,                  !- Outlet 3 Node Name
    Node 28;                  !- Outlet 4 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    Node 31,                  !- Inlet Node Name
    Node 39,                  !- Outlet 1 Node Name
    Node 43,                  !- Outlet 2 Node Name
    Node 46,                  !- Outlet 3 Node Name
    Node 49;                  !- Outlet 4 Node Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop Air Conditioner Node 4 Supply Path,    !- Name
    Node 4,                   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop Air Conditioner 1 Node 31 Supply Path,    !- Name
    Node 31,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 5,                   !- Outlet Node Name
    Node 13,                  !- Inlet 1 Node Name
    Node 15,                  !- Inlet 2 Node Name
    Node 24,                  !- Inlet 3 Node Name
    Node 27;                  !- Inlet 4 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Node 32,                  !- Outlet Node Name
    Node 40,                  !- Inlet 1 Node Name
    Node 42,                  !- Inlet 2 Node Name
    Node 45,                  !- Inlet 3 Node Name
    Node 48;                  !- Inlet 4 Node Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop Air Conditioner Return Path,    !- Name
    Node 5,                   !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop Air Conditioner 1 Return Path,    !- Name
    Node 32,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

Branch,
    Packaged Rooftop Air Conditioner Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,    !- Component 1 Name
    Node 2,                   !- Component 1 Inlet Node Name
    Node 9,                   !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 1 CoilSystem,    !- Component 2 Name
    Node 9,                   !- Component 2 Inlet Node Name
    Node 10,                  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Coil Heating Gas 1,       !- Component 3 Name
    Node 10,                  !- Component 3 Inlet Node Name
    Node 11,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 1,    !- Component 4 Name
    Node 11,                  !- Component 4 Inlet Node Name
    Node 3;                   !- Component 4 Outlet Node Name

Branch,
    Packaged Rooftop Air Conditioner 1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,    !- Component 1 Name
    Node 29,                  !- Component 1 Inlet Node Name
    Node 36,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 2 CoilSystem,    !- Component 2 Name
    Node 36,                  !- Component 2 Inlet Node Name
    Node 37,                  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Coil Heating Gas 2,       !- Component 3 Name
    Node 37,                  !- Component 3 Inlet Node Name
    Node 38,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 2,    !- Component 4 Name
    Node 38,                  !- Component 4 Inlet Node Name
    Node 30;                  !- Component 4 Outlet Node Name

BranchList,
    Packaged Rooftop Air Conditioner Supply Branches,    !- Name
    Packaged Rooftop Air Conditioner Main Branch;    !- Branch 1 Name

BranchList,
    Packaged Rooftop Air Conditioner 1 Supply Branches,    !- Name
    Packaged Rooftop Air Conditioner 1 Main Branch;    !- Branch 1 Name

NodeList,
    Thermal Zone 1 Inlet Node List,    !- Name
    Node 6;                   !- Node 1 Name

NodeList,
    Thermal Zone 1 Return Node List,    !- Name
    Node 13;                  !- Node 1 Name

NodeList,
    Thermal Zone 2 Inlet Node List,    !- Name
    Node 14;                  !- Node 1 Name

NodeList,
    Thermal Zone 2 Return Node List,    !- Name
    Node 15;                  !- Node 1 Name

NodeList,
    Thermal Zone 3 Inlet Node List,    !- Name
    Node 23;                  !- Node 1 Name

NodeList,
    Thermal Zone 3 Return Node List,    !- Name
    Node 24;                  !- Node 1 Name

NodeList,
    Thermal Zone 4 Inlet Node List,    !- Name
    Node 33;                  !- Node 1 Name

NodeList,
    Thermal Zone 4 Return Node List,    !- Name
    Node 40;                  !- Node 1 Name

NodeList,
    Thermal Zone 5 Inlet Node List,    !- Name
    Node 41;                  !- Node 1 Name

NodeList,
    Thermal Zone 5 Return Node List,    !- Name
    Node 42;                  !- Node 1 Name

NodeList,
    Thermal Zone 6 Inlet Node List,    !- Name
    Node 44;                  !- Node 1 Name

NodeList,
    Thermal Zone 6 Return Node List,    !- Name
    Node 45;                  !- Node 1 Name

NodeList,
    Thermal Zone 7 Inlet Node List,    !- Name
    Node 47;                  !- Node 1 Name

NodeList,
    Thermal Zone 7 Return Node List,    !- Name
    Node 48;                  !- Node 1 Name

NodeList,
    Thermal Zone 8 Inlet Node List,    !- Name
    Node 26;                  !- Node 1 Name

NodeList,
    Thermal Zone 8 Return Node List,    !- Name
    Node 27;                  !- Node 1 Name

NodeList,
    Packaged Rooftop Air Conditioner Supply Outlet Nodes,    !- Name
    Node 3;                   !- Node 1 Name

NodeList,
    Packaged Rooftop Air Conditioner Demand Inlet Nodes,    !- Name
    Node 4;                   !- Node 1 Name

NodeList,
    Packaged Rooftop Air Conditioner 1 Supply Outlet Nodes,    !- Name
    Node 30;                  !- Node 1 Name

NodeList,
    Packaged Rooftop Air Conditioner 1 Demand Inlet Nodes,    !- Name
    Node 31;                  !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Node 7;                   !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 34;                  !- Node or NodeList Name 1

AvailabilityManager:Scheduled,
    Packaged Rooftop Air Conditioner Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Packaged Rooftop Air Conditioner 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop Air ConditionerAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Packaged Rooftop Air Conditioner Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop Air Conditioner 1Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Packaged Rooftop Air Conditioner 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    Thermal Zone 1,           !- Control Zone Name
    Node 1,                   !- Zone Node Name
    Node 6,                   !- Zone Inlet Node Name
    Node 3;                   !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    Thermal Zone 4,           !- Control Zone Name
    Node 18,                  !- Zone Node Name
    Node 33,                  !- Zone Inlet Node Name
    Node 30;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 9 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 3,                   !- Reference Setpoint Node Name
    Node 11,                  !- Fan Inlet Node Name
    Node 3,                   !- Fan Outlet Node Name
    Node 9;                   !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 10 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 3,                   !- Reference Setpoint Node Name
    Node 11,                  !- Fan Inlet Node Name
    Node 3,                   !- Fan Outlet Node Name
    Node 10;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 11 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 3,                   !- Reference Setpoint Node Name
    Node 11,                  !- Fan Inlet Node Name
    Node 3,                   !- Fan Outlet Node Name
    Node 11;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 36 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 30,                  !- Reference Setpoint Node Name
    Node 38,                  !- Fan Inlet Node Name
    Node 30,                  !- Fan Outlet Node Name
    Node 36;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 37 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 30,                  !- Reference Setpoint Node Name
    Node 38,                  !- Fan Inlet Node Name
    Node 30,                  !- Fan Outlet Node Name
    Node 37;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 38 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 30,                  !- Reference Setpoint Node Name
    Node 38,                  !- Fan Inlet Node Name
    Node 30,                  !- Fan Outlet Node Name
    Node 38;                  !- Setpoint Node or NodeList Name

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    Curve Biquadratic 5,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Boiler Efficiency,        !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    Monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Monthly;                  !- Reporting Frequency

Output:SQLite,
    SimpleAndTabular;         !- Option Type